{
  "description": "Grid-connected industrial site: 120 MW wind, 80 MW PV, 60 MW electrolyser, H\u2082 storage, an extendable fuel cell and a site battery, 40 MW critical process load and 25 MW H\u2082 offtake. Tagged for an Energy Hub study.",
  "dtc_attribution": null,
  "id": "eh_h2_hub",
  "ledger": [
    {
      "item": "island sidecar",
      "note": "the campus run's island checks and the report's islanding chapter read it",
      "source": "assumed",
      "value": "seamless: the batteries form the island and carry the 40 MW process load; no genset, no UPS"
    },
    {
      "item": "island unit data",
      "note": "demo values copied from the data center and gridspine, not from a datasheet or a grid code",
      "source": "assumed",
      "value": "batteries: the data center's bess_new block (droop 4 %, tau_f 0.1 s, i_max 1.2 pu, k_gfm_min 1.0, pf 0.95); fuel cell, wind and PV: gridspine's drafted grid-following default (Q(U), pf 0.95); the data center's frequency limits; sustained 1 h, bridge 600 s"
    },
    {
      "item": "island rows",
      "note": "the plan is not sized to island; turn them on to plan for islanding. Measured on this template (live solves, 2026-10-15): the solve's objective goes from 7.0 M to 8.8 M EUR at 1 h sustained (26 MW of new battery), 11.4 M at 4 h (42 MW) and 28.9 M at 24 h (170 MW), and the grid import falls from about 93 MW to 2-10 MW (owner: island data on, rows off, the user opts in)",
      "source": "assumed",
      "value": "off (island_constraints false)"
    },
    {
      "item": "investment case",
      "note": "the investment-case route re-solves the hub without the candidates, with a grey-H2 supply at the reference price plus that period's CO2",
      "source": "assumed",
      "value": "compared with the hub as it stands today, buying grey H2 whenever that is cheaper than running its electrolyser"
    },
    {
      "item": "grey H2 reference price",
      "note": "synthetic demo value, in the case's base-year (2030) money, escalating 2 %/yr as fuel; a real study uses the site's SMR supply contract and its certified carbon intensity",
      "source": "synthetic",
      "value": "2 EUR/kg (LHV 33.33 kWh/kg), 0.010 t CO2/kg"
    },
    {
      "item": "CO2 price",
      "note": "synthetic demo path, real prices in 2020 money, converted at the case's 2 % inflation (the case is nominal); applied to the grey-H2 purchase only; a real study uses the ETS forward curve or a stated policy path",
      "source": "synthetic",
      "value": "80 EUR/t from 2027, 120 EUR/t from 2030"
    },
    {
      "item": "grid CO2 intensity",
      "note": "grid imports carry no CO2 cost, so the avoided CO2 is the grey-H2 purchase's alone",
      "source": "assumed",
      "value": "not set"
    },
    {
      "item": "import tariff",
      "note": "the staged hub's: an illustrative network-use charge on top of the wholesale price; read in the case's money (2025)",
      "source": "synthetic",
      "value": "h2_hub_network_tariff_synthetic: 25 EUR/MWh 08-20 h, 15 EUR/MWh otherwise"
    },
    {
      "item": "dates",
      "note": "a single period has no stage, so every asset shares one COD; close one year before it and capex paid then, as the staged templates",
      "source": "assumed",
      "value": "every COD 2030-01-01, financial close 2029-01-01"
    },
    {
      "item": "existing hub",
      "note": "in service and sunk: no capex in the case; the candidates the plan builds (the fuel cell above its 10 MW floor included) are the investments. The solve is unchanged",
      "source": "assumed",
      "value": "wind_farm, solar_park, site_battery, electrolyser, h2_storage: overnight cost 0, lifetime unlimited"
    },
    {
      "item": "finance inputs",
      "note": "pre-tax; the week weighs a year and stands for each of the 15 operating years 2030-2044, so nothing is annualised",
      "source": "assumed",
      "value": "the staged hub's: nominal EUR, escalation 2 %/yr, all equity at 7 %, close 2029-01-01, to 2045"
    },
    {
      "component": "Link",
      "entity": "grid_import",
      "field": "connection_ramp",
      "item": "connection_ramp",
      "label": "Connection ramp limit",
      "note": "assumed: 10% of the 200 MW connection per minute; RfG/DCC set no ramp limit for a demand facility, so this is a placeholder of the order a network operator writes into a connection offer for large loads",
      "panel": null,
      "section": "connection",
      "source": "assumed",
      "unit": "MW/min",
      "value": 20.0
    },
    {
      "component": "Link",
      "entity": "grid_import",
      "field": "oscillation",
      "item": "oscillation",
      "label": "Power oscillation limit",
      "note": "assumed: peak-to-peak power oscillation at most 1 % of the connection in the 0.1-2 Hz band (forced-oscillation concern for large loads, NERC 2025 large-loads white paper); no code value",
      "panel": null,
      "section": "connection",
      "source": "assumed",
      "unit": "% of connection, peak-to-peak",
      "value": 1.0
    },
    {
      "component": "Link",
      "entity": "grid_import",
      "field": "efficiency",
      "item": "import_efficiency",
      "label": "Import efficiency",
      "note": "assumed: the grid_import Link's efficiency (losses = 1 - efficiency); what reaches the site side of the PoC Link. Losses further in (transformers, UPS) are not in it",
      "panel": null,
      "section": "connection",
      "source": "assumed",
      "unit": "p.u.",
      "value": 0.995
    },
    {
      "component": "Bus",
      "entity": "grid",
      "field": "eh_sk_mva",
      "item": "fault_level",
      "label": "Fault level at the PoC",
      "note": "assumed: short-circuit power at the PoC (grid); the SCR and rapid-voltage-change screenings read it",
      "panel": null,
      "section": "connection",
      "source": "assumed",
      "unit": "MVA",
      "value": 5000.0
    },
    {
      "item": "tax",
      "note": "a stand-in: the template is priced in EUR on German data; pick your country's tax rule. Depreciation straight line by the BMF AfA-Tabelle AV (2000): 3.1.2 Stromerzeugung 19 years, 3.1.3 Akkumulatoren 10, 3.1.5 Windkraftanlagen 16, 3.1.6 Photovoltaikanlagen 20; assets it does not list assumed, network lifetime, else 20 years. Hebesatz: Destatis 2023 average 407 %, rounded to 400 %",
      "source": "assumed",
      "value": "German corporate tax (pack eu_de), Hebesatz 400 %"
    }
  ],
  "name": "Industrial Hydrogen Hub",
  "pack_overrides": {},
  "provenance": "synthetic illustrative data (P19 template) \u2014 representative week, public-catalogue-range costs; replace with project data before any decision",
  "recommended_archetype": "strong_grid",
  "stages": null,
  "study_notes": [
    "Electrolyser and fuel cell carry conversion roles and outage data: fmea_top ranks them, redundancy can add a spare.",
    "The frontier runs by default for strong_grid.",
    "Island rows are off: the plan is not sized to island; the island checks report what islanding would need.",
    "After a solve the investment case compares the plan with the hub as it stands today, which buys grey H2 (synthetic demo price and CO2 path) whenever that is cheaper than running its electrolyser."
  ]
}
